within MoBTES.Components.Ground;
model GlobalElement_circular "Circular BTES model"
	extends GlobalElement_partial;
	Modelica.Thermal.HeatTransfer.Components.ThermalResistor resistanceCenterToInner(R=if innerRadius>0 then log((innerRadius+outerRadius)/(2*innerRadius))/(2*Modelica.Constants.pi*elementHeight*groundData.lamda)else 1) "Lumped thermal element transporting heat without storing it" annotation(Placement(transformation(extent={{-80,0},{-60,20}})));
	Modelica.Thermal.HeatTransfer.Components.ThermalResistor resistanceCenterToOuter(R=if innerRadius>0 then log(2*outerRadius/(outerRadius+innerRadius))/(2*Modelica.Constants.pi*elementHeight*groundData.lamda) else log(outerRadius/0.075)/(2*Modelica.Constants.pi*elementHeight*groundData.lamda)) "Lumped thermal element transporting heat without storing it" annotation(Placement(transformation(extent={{5,0},{25,20}})));
	Modelica.Thermal.HeatTransfer.Components.ThermalResistor resistanceCenterToTop(R=elementHeight/(2*Modelica.Constants.pi*groundData.lamda*(outerRadius^2-innerRadius^2))) "Lumped thermal element transporting heat without storing it" annotation(Placement(transformation(
		origin={-32.5,52.5},
		extent={{-7.5,-7.5},{12.5,12.5}},
		rotation=-90)));
	Modelica.Thermal.HeatTransfer.Components.ThermalResistor resistanceCenterToBottom(R=elementHeight/(2*Modelica.Constants.pi*groundData.lamda*(outerRadius^2-innerRadius^2))) "Lumped thermal element transporting heat without storing it" annotation(Placement(transformation(
		origin={-32.5,-7.5},
		extent={{-12.5,-12.5},{7.5,7.5}},
		rotation=90)));
	equation
		connect(resistanceCenterToInner.port_a,innerHeatPort) annotation(Line(
			points={{-80,10},{-85,10},{-90,10},{-95,10}},
			color={191,0,0},
			thickness=0.0625));
		connect(resistanceCenterToTop.port_a,topHeatPort) annotation(Line(
			points={{-30,60},{-30,65},{-30,75},{-25,75}},
			color={191,0,0},
			thickness=0.0625));
		connect(resistanceCenterToBottom.port_a,bottomHeatPort) annotation(Line(
			points={{-30,-20},{-30,-25},{-30,-35},{-25,-35}},
			color={191,0,0},
			thickness=0.0625));
		connect(resistanceCenterToOuter.port_b,outerHeatPort) annotation(Line(
			points={{25,10},{30,10},{40,10},{45,10}},
			color={191,0,0},
			thickness=0.0625));
		connect(resistanceCenterToInner.port_b,groundCenterPort) annotation(Line(
			points={{-60,10},{-55,10},{-35,10},{-35,20},{-30,20}},
			color={191,0,0},
			thickness=0.0625));
		connect(resistanceCenterToBottom.port_b,groundCenterPort) annotation(Line(
			points={{-30,0},{-30,5},{-25,5},{-25,20},{-30,20}},
			color={191,0,0},
			thickness=0.0625));
		connect(resistanceCenterToOuter.port_a,groundCenterPort) annotation(Line(
			points={{5,10},{0,10},{-25,10},{-25,20},{-30,20}},
			color={191,0,0},
			thickness=0.0625));
		connect(resistanceCenterToTop.port_b,groundCenterPort) annotation(Line(
			points={{-30,40},{-30,35},{-25,35},{-25,20},{-30,20}},
			color={191,0,0},
			thickness=0.0625));
	annotation(experiment(
		StopTime=1,
		StartTime=0,
		Interval=0.002,
		Solver(
			bOptimization=true,
			bBigObj=true,
			typename="MultiStepMethod2"),
		MaxInterval="0.001"));
end GlobalElement_circular;
