within MoBTES.Components;
package Ground "components for the global temperature field"
	extends Modelica.Icons.Package;
	annotation(Documentation(info="<html>
<p>
Models for conductive heat transport in the subsurface.
</p>

</html>"));
end Ground;
