within MoBTES.Components.UtilityComponents.FluidHeatFlow;
package UtilityFunctions "utility functions"
	extends Modelica.Icons.Package;
	annotation(dateModified="2020-02-25 15:46:07Z");
end UtilityFunctions;
