within MoBTES.Examples;
package ExampleData "data for examples"
	extends Modelica.Icons.RecordsPackage;
	annotation(
		dateModified="2020-02-18 12:56:23Z",
		Documentation(info="<html>
<p>
Collection of example datasets for the example models
</p>

</html>"));
end ExampleData;
