within MoBTES.Parameters.BoreholeHeatExchangers;
record Coax_DN63 "Coax - DN63/DN41 coax pipe"
	extends BHEparameters(
		dBorehole=0.1522,
		spacing=0.041,
		nShanks=0,
		dPipe1=0.041,
		tPipe1=0.007,
		lamda1=0.1,
		dPipe2=0.063,
		tPipe2=0.0038,
		lamda2=0.4);
end Coax_DN63;
