within MoBTES.Parameters;
package BoreholeHeatExchangers "borehole heat exchanger properties"
	extends Modelica.Icons.Package;
	annotation(Documentation(info="<html>
<p>
Datasets containg information about the geometry and thermophysical parameters of BHEs
</p>

</html>"));
end BoreholeHeatExchangers;
