within MoBTES.Parameters;
package Locations "location records"
	extends Modelica.Icons.Package;
	annotation(Documentation(info="<html>
<p>
Datasets containing information about the BTES site local geology
</p>

</html>"));
end Locations;
