within MoBTES.Parameters.Soils;
record Bentonite "Bentonite (VDI4640)"
	extends SoilPartial(
		rho=2000,
		cp=2000,
		lamda=0.6);
end Bentonite;
