within MoBTES.Parameters.Soils;
record ClayStone "Clay stone (VDI4640)"
	extends SoilPartial(
		rho=2500,
		cp=900,
		lamda=2.2);
end ClayStone;
