within MoBTES.Parameters.Soils;
record Gabbro "Gabbro (VDI4640)"
	extends SoilPartial(
		rho=2950,
		cp=880,
		lamda=2.0);
end Gabbro;
