within MoBTES.Parameters.Soils;
record Gneiss "Gneiss (VDI4640)"
	extends SoilPartial(
		rho=2550,
		cp=780,
		lamda=2.9);
end Gneiss;
