within MoBTES.Parameters.Soils;
record Granite "Granite (VDI4640)"
	extends SoilPartial(
		rho=2700,
		cp=1040,
		lamda=3.2);
end Granite;
