within MoBTES.Parameters.Soils;
record Gravel_saturated "Gravel saturated (VDI4640)"
	extends MoBTES.Parameters.Soils.SoilPartial(
		rho=2100,
		cp=1140,
		lamda=1.8);
end Gravel_saturated;
