within MoBTES.Parameters.Soils;
record LiwiCrystalline "SKEWS: becrock at campus Lichtwiese"
	extends SoilPartial(
		rho=1000,
		cp=2300,
		lamda=2.5);
end LiwiCrystalline;
