within MoBTES.Parameters.Soils;
record MusselShells "Mussel shells for top insulation"
	extends SoilPartial(
		rho=2500,
		cp=3400,
		lamda=0.112);
end MusselShells;
