within MoBTES.Parameters.Soils;
record Sand_dry "Sand dry (VDI4640)"
	extends SoilPartial(
		rho=2000,
		cp=725,
		lamda=0.4);
end Sand_dry;
