within MoBTES.Parameters.Soils;
record Sandstone "Sandstone (VDI4640)"
	extends SoilPartial(
		rho=2450,
		cp=900,
		lamda=2.8);
end Sandstone;
