within MoBTES.Parameters;
package Soils "soil records"
	extends Modelica.Icons.Package;
	annotation(Documentation(info="<html>
<p>
Collection of records containing typical thermophysical properties for different soils and rocks
</p>

</html>"));
end Soils;
