within MoBTES.Utilities;
package Types "Types"
	extends Modelica.Icons.TypesPackage;
	annotation(
		dateModified="2020-02-18 12:30:42Z",
		Documentation(info="<html>
<p>
Collection of Types:
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr>
  <td><a href=\"modelica://MoBTES.Utilities.Types.BTESlayout\">BTESlayout</a></td>
  <td>Enumeration for different BTES layouts (Rectangular, Circular, Hexagonal)</td>
</tr>
</table>

</html>"));
end Types;
