package MoBTES "Modelica Borehole Thermal Energy Storage Library"
	annotation(
		version="1.0",
		uses(Modelica(version="3.2.3")),
		versionDate="2020-02-12",
		dateModified="2020-03-18 16:41:33Z",
		Icon(graphics={
		Bitmap(
			imageSource="iVBORw0KGgoAAAANSUhEUgAAAWgAAAFnCAMAAAC8bSMyAAAABGdBTUEAALGPC/xhBQAAADBQTFRF
/4AA5ocntZV1zY5OnJyctbW1zc3N5ubm////AAAAAAAAAAAAAAAAAAAAAAAAAAAAsVfylQAAAAlw
SFlzAAAScQAAEnEB89x6jgAAADt0RVh0Q29tbWVudABDcmVhdGVkIHdpdGggdGhlIFdvbGZyYW0g
TGFuZ3VhZ2UgOiB3d3cud29sZnJhbS5jb23S/WjbAAANcElEQVR4Xu2di5ajOBJEx/ba1f//xQt2
IkASoEdGgKvi7jnTVQIj6RKkkHv2zH//BAWJJiHRJCSahESTkGgSJaJ/fl5Pkef1ev2Ypn2ORP88
n/8TBwy6Tdc2u6J/JLmYo2DviJbmOp67sd4ULc0N7KjeEC3NbTw3C0he9Ms+J6rZCnVOtOLcw9Ms
RmRE/9gnRCPZ8pGKVtnoJmc6ES3PDmRMx6JVN1xITUei5dmJxHQk2k4TvSTvHmvRKtBuxKZXouXZ
kah4rETbKcIFk2osRSvQrqyLx0K0PDuzKh4SjWMV6Vm0XqHdWUZ6Fq1Au7OM9CzaDgpHTO1IEK1A
A1jUjiBaX/YDWNSOINoOCVdM7sAkWpUDwlw7JBrK/Fe1k2iVaAhzkZ5E2wHhi0SzML1BtPbfIMJq
KNFYJJqERJOQaBISTUKiSUg0CYkmIdEkJJqERJOQaBISTUKiSUg0CYkmIdEkJJqERJOQaBISTUKi
SUg0CYkmIdEkJJqERJOQaBISTUKiSUg0CYkmIdEkJJqERJOQaBISTUKiSUg0CYkmIdEk/o7o+/32
+O/N43G3NiJ/RfT99pE88bB2Gn9D9CfKt5Vssuq/IPq+NmzCb1zVf0B0VDSWwSaq/vWiP8V5cjvE
+P3PCZ7pS4i+3x+32+OBmLW9aMzMyt8/0kxfQPTihcDddeJ5sDv+b+ZmZ6I5XfSgYjVvV9WP+drD
D9PP9qfVapLpk0UPaQ4qDEfTaZ6H3pb9DT8PDXY2lnNFZ0wMeO3b8lefGAI9Oh9d2/lQThWdxvmD
T6ijorQDw/SZorc1eJgOeZ672ezQew3OcKLovbj1z/xuV5rB9nfEeaL35u0wc7vOmtvwxp6v3HDT
p4mOvn9I6Jx5TufNVtmsavQ3p2eJzudqSZfp3OUXKjOH0QviSaKPPXdl7FDk4oTpyQIXj3NEP97f
7RzQkTG7woL4Ytb/sn5hi8cpou+7bwCBZtPpXUzjmrnTdgTDKaJtYoc0Ps0lnt9nRbcbWqbPEJ0J
0wZtT7N9eCZvMB0GsnicILqoQH9oylh6dTsQU3yiByeItkkV0VA8KoKarBTA4sEXXRznN/VPs31w
Zvtmpdt0XPGgi67zXP80J9ffeygS07hI00XbjIqpLR72sRlrz5PcFlik2aJrA1079apADyRl2trd
IYuu91z3NI/XX31ddfRAJMWj9gkqhSy6aEcYUTP15EZa+zbJJ0DFgyu6IdAD5VNPrl9wk+zMAGg9
5Iq2uVRSPnX7wMCnfpQ8DEnxwESaKrot0OVTry8cI3E5w0SaKrp8772mdOp2eqCsunMizRTdGujS
qbcFuv1zVRBF31sDXRppOzlQ/Lpi5wdq3nNKIYpuD3RZpOPrl+tKioe1e8IT3eO5KNJ2aqAil/N6
+PkJEGme6PcMmjmeenugF5GejFu7IzTRXYEesMtsY+cFrLmM+BXPP9I00TaDZo6m3hNoRpVmie4N
9OHU7ayANZfSd58KYIm28XewP/VuUfa5gPeuhSS6P9AHGbVzAtZcTjxC7404SbSNvou9kDo8+fbJ
gHOkOaI9Ar2bUjsjYM01gCPNEW1j72Q7pg6BRkeaIton0Ds5teMBa64DG2mKaBt5N1tBdQm00+3a
giHaK9CbU7ejAWuuxel+5WGItnE7kJ+6myD7fMCaXSCI9gv0xtTtWMCa64lH6rkcEkTbqF3IhTXo
sW+GOp74zwUCnsshXrRnoLNptSMBa24BGGm86PgbyD7SqcdyupYwu8aEY6Thon0DnZm6HQhYcxtx
Kvwi/W2ik6m7Bjr5Xtov0mjR3p6TqVtzwJpbgUX660RHU/cNNDDSaNE2XkfWU49FW3M7qEiDRfsH
ej1170DjIg0W3f4vJ22znLp7oGGRxopGBHo1dWuZ6A80LNJY0YhAL6dulw+9WHMfcaStuROoaEyg
F5G23yc8Ap1G2ueqUNE2Unemqcc30kdJHGmf2oEUjQp0eJrttwknz0mkXZZDpGgbJ4DP1EGBTgbu
EmmgaFygber2S+Dd6EE8co9If6fo99RhgYZEGijaRglhnHos+tOrC4BNC040MtDj1IGBRmxacKIx
m5WJGzLQiEjDRGMDPUzd/pzwDDRi0wITjQ10inXrhfs+HCWarNk50IBNC0q0jY+Gt2j3fThINDvQ
Hm+6a7wj/UtEuwfafdOCEc327L0UjsRz6Iz07xANCLR3pDGibWw0rFtffDctENG/ItDO+3CI6C/f
rEy4bloQon9HoJ334QjRNi4aKNGukQaI/i2B9t20AETbqGjgRHvuw/1FswONWgpHHCP9faLjwgkM
tOemxV00PNDxX2JZvxj8Ni1fJ/od4EUn0EA7blrcRduIYJjY8B9x6/wK4gi3SHuLRgd69jqp7vsK
4gi3SHuLRu++V5Xi3Rc50tZcjbNodKDjeY4auJFuXROcRVMDPTB29x2R9hXNDvSnP/sFhFOkfUXb
WGDkAt3+NBfiE2lX0exATzfWfgPhsw93FW0jgZEPNHo59NmHe4o+K9Do5TCeV9N99RQdFzNvtgL9
FZF2FH1aoOlveC339YtEbwcaHWmPfbif6BMD/Q2R/h7Re4H+gki7iY7H4o71E7Bm4/KRdhN9bqCv
H2k30TYCGNZNwJoDV4+0l+izA335SHuJtv5hWDcBa15w8Ug7iT4/0FePtJNo6x2GdROw5hXXjrSP
6CsE+uKRdhGN9lwU6ItH+itElwX62pH2EH2RQF870t8gujTQl460g+jLBJoe6TgBe3yB6PJAsyOd
RGCHftEXCvSVI3190TWBrnua60kiXf4EdYtme94N9ICdBSKOdPkT1C3aeoRRF+jrRrpX9NUCjV4P
myPdKxr9r49aN4Hj7rDrYXOkO0VfL9DoSMczLr2vnaKvF2j4K571EihcFPpEXzHQ7EgXdtclmu65
rENwpNvWwy7RcZfexFkpvbGFT3Mjbethj2h6oItvrJ0PoinSPaKT/1u2M9ZNoPzGYotHEumSJ6hD
ND3Q1l4Cdj1MAlbQXbtouueaDsmRLuiuXbT1AcO6mbH2MrDrYXLPj7trFn3pQA9crXg0iwbvCXs9
X654tIpGB9q6mbH2csiRPioejaKvXjhG7JMgrJOZgxvbKNoujiKNhx2o4ShjfSR3/qB4tImmF46m
Di9VPJpEf0PhGLFPY0jWw/0b2yL6Dt57uxSOEeybR13xaBGN1Zzx3PwEYct04mHPdINodOGwbmY6
OoSW6bR47NzYetEP8FYldWMHWiAXj50bWy/aLonCsXCMkIvHtulq0eDC4eyZXjw2H6Fa0XTP6Vwq
gZpOdWyZrhQNLtCZUXa/4mDLdDq8jWJVJ7o7XgdYNwsc7ivUdMZI3nSdaPAbdPqUuzw/0AUxYzpb
rKpEgwt0OkCnJwhqOiMlZ7pGNN2z2xOUzZgXZaYrRIMXwszg/PqDms7EIe2vXPQD+1US1DN9QUyn
Uyz6qz1fwHSpaL5np4VwAmo6l4loBS4U7TzriKwE7xsLNZ0b7Np0mWis5+zbl/8DBDcdD3k1ryLR
J3hGvODQM73ssEQ0YtIzmfKM6hJp+hPGSff05zy5AtFQz/m5o7rEm44Jj+uxaOj7RjbOyFub79CF
fdOHopGeNwIGfYSyK4IPWdPTHA9FAzVvpAvqmW7aDhWUDvuAN1ua0Z7JpsMsTxK9qRnveQCnOjY9
93SK6G3NFM/QUK9K7aKfE0TvaAauCBE41YuoLDthi96zvPGChIFgevVSxRR927E8HmF6HoCpnkzb
rx9oom/3vSyPcMrzEpTqT2LW8yWIvt0eh5KHwdHK8xKU6mEy0aWRom9lit/w42yAVD/i63qLHuQO
ege/pYbfnBNnI3EC4Vj0W93gbpNR6hv7QD2nxXni0T72Uo5Fwzk1zgG0ayfRVXXC/vxwDc1vhhXF
BgWAnehpKtOfp1eNiHF9saH50i46Hc/cUjrWq2k2xhXJWzcv0euRD79dqGjkeb8C9CzyS4ilIzJ9
dc1rFi9ebeodRI/htB9L+TLLI6sRN7x5+4hecWi9JRBX4b1haIm0U+lY9/zNJlEQa/TfxlO0gryD
Ek1CoklAFkORokSTkGgSEk1CoklINAmJJiHRJCSahESTkGgSEk1CoklINAmJJiHRJCSahESTkGgS
Ek1CoklINAmJJiHRJCSahESTkGgSEk1CoklINAmJJiHRJCSahESTkGgSEk1CoklINAmJJiHRJCSa
hESTkGgSEk1CoklINAmJJiHRJCSahEST+OgdMNH/rF04Y3pn0U87IFx5ml6JBvMyvbNoFWkIEk0i
vHQE0VoNIZjcgSBaRRrAXDlm0aodAHKiFWl/5pe7pWhF2p1FoBeitRy6Y2LfLES/7LBwYhnopWhV
aWdM64elaFVpV1aBXolWpD1Ze16L1nroiCmdWItW8XAjCnQkWm8eXsSeY9Ey7UPiOREt0x6knlPR
Mt1PxnNGtEz3kvOcEy3TfWQ9Z0XLdAfP+W+vVmRFS3Uz+TgPbIiW6Sa24jywJVqq69nRvCd6UC3X
Fexq3hc9INdlHFgeOBA98PN66evTHZ7Pn0PLA8eihQsSTUKiSUg0CYkmIdEkJJqERFP49+//1RAk
74iVqz0AAAAASUVORK5CYII=",
			extent={{-100,-99.7},{100,99.7}})}),
		Documentation(info="<html>
<p>
The <strong>MoBTES</strong> (Modelica Borehole Thermal Energy Storage) library contains components for the simulation of underground thermal energy storage systems.
</p>
<p>
The library is structured as follows:
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr>
  <td><a href=\"modelica://MoBTES.Components\">Components</a></td>
  <td>Collection of components for the simulation of underground thermal energy storage systems. (e.g. borehole heat exchanger model, underground model,...)</td>
</tr>
<tr>
  <td><a href=\"modelica://MoBTES.Parameters\">Parameters</a></td>
  <td>Collections of parameter records</td>
</tr>
<tr>
  <td><a href=\"modelica://MoBTES.Utilities\">Utilities</a></td>
  <td>Collection of functions and enumerations which are used to create/assemble the model components.</td>
</tr>
<tr>
  <td><a href=\"modelica://MoBTES.Examples\">Examples</a></td>
  <td>Collection of examples to demonstrate the usage of the models.</td>
</tr>
<tr>
  <td><a href=\"modelica://MoBTES.UsersGuide\">UsersGuide</a></td>
  <td>Documentation of the library and its components.</td>
</tr>

</table>

</html>"));
end MoBTES;
